
Version,
  25.2;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Кинозал_135мест_DCV_HP,      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Зал_DCV_HP,                          !- Name
  Кинозал_135мест_DCV_HP,      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Пол,                                 !- Name
  Floor,                                  !- Surface Type
  Пол_зала,                        !- Construction Name
  Кинозал_135мест_DCV_HP,      !- Zone Name
  Зал_DCV_HP,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 8.48, 0,                             !- X,Y,Z Vertex 2 {m}
  15.68, 8.48, 0,                         !- X,Y,Z Vertex 3 {m}
  15.68, 0, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Потолок,                         !- Name
  Roof,                                   !- Surface Type
  Покрытие_зала,              !- Construction Name
  Кинозал_135мест_DCV_HP,      !- Zone Name
  Зал_DCV_HP,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.85,                             !- X,Y,Z Vertex 1 {m}
  15.68, 0, 4.85,                         !- X,Y,Z Vertex 2 {m}
  15.68, 8.48, 4.85,                      !- X,Y,Z Vertex 3 {m}
  0, 8.48, 4.85;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Стена_В,                          !- Name
  Wall,                                   !- Surface Type
  Стена_внутренняя,        !- Construction Name
  Кинозал_135мест_DCV_HP,      !- Zone Name
  Зал_DCV_HP,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.68, 8.48, 0,                         !- X,Y,Z Vertex 1 {m}
  15.68, 8.48, 4.85,                      !- X,Y,Z Vertex 2 {m}
  15.68, 0, 4.85,                         !- X,Y,Z Vertex 3 {m}
  15.68, 0, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Стена_З,                          !- Name
  Wall,                                   !- Surface Type
  Стена_внутренняя,        !- Construction Name
  Кинозал_135мест_DCV_HP,      !- Zone Name
  Зал_DCV_HP,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4.85,                             !- X,Y,Z Vertex 2 {m}
  0, 8.48, 4.85,                          !- X,Y,Z Vertex 3 {m}
  0, 8.48, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Стена_С,                          !- Name
  Wall,                                   !- Surface Type
  Стена_наружная,            !- Construction Name
  Кинозал_135мест_DCV_HP,      !- Zone Name
  Зал_DCV_HP,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.48, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 8.48, 4.85,                          !- X,Y,Z Vertex 2 {m}
  15.68, 8.48, 4.85,                      !- X,Y,Z Vertex 3 {m}
  15.68, 8.48, 0;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Стена_Ю,                          !- Name
  Wall,                                   !- Surface Type
  Стена_наружная,            !- Construction Name
  Кинозал_135мест_DCV_HP,      !- Zone Name
  Зал_DCV_HP,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.68, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  15.68, 0, 4.85,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 4.85,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

Lights,
  Освещение_DCV_HP,              !- Name
  Зал_DCV_HP,                          !- Zone or ZoneList or Space or SpaceList Name
  Освещение_DCV_HP,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Освещение_DCV_HP_Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Освещение_DCV_HP_Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.93,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.93,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.97,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.97,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.95,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.95,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.35,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.85,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.85,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Освещение_DCV_HP_Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.2,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.85,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.85,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.97,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.97,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.87,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.87;                                   !- Value Until Time 24

Schedule:Week:Daily,
  Освещение_DCV_HP Week Rule - Jan1-Dec31, !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Освещение_DCV_HP,              !- Name
  Освещение_DCV_HP_Limits,       !- Schedule Type Limits Name
  Освещение_DCV_HP Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  Люди_DCV_HP,                        !- Name
  Зал_DCV_HP,                          !- Zone or ZoneList or Space or SpaceList Name
  Заполняемость_DCV_HP,      !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  135,                                    !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6,                                    !- Sensible Heat Fraction
  Активность_DCV_HP,            !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule;             !- Clothing Insulation Calculation Method

ScheduleTypeLimits,
  Заполняемость_DCV_HP_Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Заполняемость_DCV_HP_Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.88,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.88,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.92,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.92,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.2,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.2,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.95,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.95,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.8,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.8,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Заполняемость_DCV_HP_Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.85,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.85,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.85,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.85,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.15,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.92,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.92,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.82,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.82;                                   !- Value Until Time 24

Schedule:Week:Daily,
  Заполняемость_DCV_HP Week Rule - Jan1-Dec31, !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Заполняемость_DCV_HP,      !- Name
  Заполняемость_DCV_HP_Limits, !- Schedule Type Limits Name
  Заполняемость_DCV_HP Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Активность_DCV_HP,            !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  115;                                    !- Hourly Value

ElectricEquipment,
  Проектор_DCV_HP,                !- Name
  Зал_DCV_HP,                          !- Zone or ZoneList or Space or SpaceList Name
  Освещение_DCV_HP,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10000,                                  !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Инфильтрация_DCV_HP,        !- Name
  Зал_DCV_HP,                          !- Zone or ZoneList or Space or SpaceList Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0001,                                 !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Кинозал_135мест_DCV_HP Thermostat, !- Name
  Кинозал_135мест_DCV_HP,      !- Zone or ZoneList Name
  Кинозал_135мест_DCV_HP Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Термостат_DCV_HP,              !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Кинозал_135мест_DCV_HP Thermostat Schedule, !- Name
  Кинозал_135мест_DCV_HP Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Кинозал_135мест_DCV_HP Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Термостат_DCV_HP,              !- Name
  Уставка_отопл_DCV_HP,       !- Heating Setpoint Temperature Schedule Name
  Уставка_охл_DCV_HP;           !- Cooling Setpoint Temperature Schedule Name

Schedule:Constant,
  Уставка_отопл_DCV_HP,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  18;                                     !- Hourly Value

Schedule:Constant,
  Уставка_охл_DCV_HP,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  26;                                     !- Hourly Value

ZoneControl:ContaminantController,
  CO2_контроллер_DCV_HP,        !- Name
  Кинозал_135мест_DCV_HP,      !- Zone Name
  CO2_ctrl_доступность,        !- Carbon Dioxide Control Availability Schedule Name
  CO2_уставка_700ppm;              !- Carbon Dioxide Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Кинозал_135мест_DCV_HP,      !- Zone Name
  Кинозал_135мест_DCV_HP Equipment List, !- Zone Conditioning Equipment List Name
  Кинозал_135мест_DCV_HP Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Кинозал_135мест_DCV_HP Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Кинозал_135мест_DCV_HP Inlet Node List, !- Name
  Node 6;                                 !- Node Name 1

NodeList,
  Кинозал_135мест_DCV_HP Return Node List, !- Name
  Node 9;                                 !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Терминал_VAV_DCV_HP,        !- Name
  Node 6,                                 !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  Терминал_VAV_DCV_HP;            !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  Терминал_VAV_DCV_HP,            !- Name
  Вентиляция_DCV_HP,            !- Availability Schedule Name
  Node 6,                                 !- Air Outlet Node Name
  Node 12,                                !- Air Inlet Node Name
  1.125,                                  !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.55,                                   !- Constant Minimum Air Flow Fraction
  Autosize;                               !- Fixed Minimum Air Flow Rate {m3/s}

ScheduleTypeLimits,
  Вентиляция_DCV_HP_Limits,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Вентиляция_DCV_HP_Limits,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Вентиляция_DCV_HP_Limits,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Week:Daily,
  Вентиляция_DCV_HP Week Rule - Jan1-Dec31, !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Вентиляция_DCV_HP,            !- Name
  Вентиляция_DCV_HP_Limits,     !- Schedule Type Limits Name
  Вентиляция_DCV_HP Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Кинозал_135мест_DCV_HP Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Терминал_VAV_DCV_HP,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Кинозал_135мест_DCV_HP,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ОА_спец_DCV_HP,                   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident,                             !- Type of Space Sum to Use
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

DesignSpecification:OutdoorAir,
  ОА_спец_DCV_HP,                   !- Name
  Maximum,                                !- Outdoor Air Method
  0.00833,                                !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.619,                                  !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Output:Meter:MeterFileOnly,
  Fans:Electricity,                       !- Key Name
  Monthly;                                !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:DistrictHeating,                !- Key Name
  Monthly;                                !- Reporting Frequency

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ZoneAirContaminantBalance,
  Yes,                                    !- Carbon Dioxide Concentration
  Наружный_CO2_400ppm;            !- Outdoor Carbon Dioxide Schedule Name

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  Бетон_500мм,                     !- Name
  Smooth,                                 !- Roughness
  0.5,                                    !- Thickness {m}
  1.74,                                   !- Conductivity {W/m-K}
  2200,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ЖБ_плита_220мм,                !- Name
  Smooth,                                 !- Roughness
  0.22,                                   !- Thickness {m}
  1.74,                                   !- Conductivity {W/m-K}
  2500,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  МинВата_100мм,                 !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.042,                                  !- Conductivity {W/m-K}
  80,                                     !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  МинВата_150мм,                 !- Name
  Smooth,                                 !- Roughness
  0.15,                                   !- Thickness {m}
  0.042,                                  !- Conductivity {W/m-K}
  80,                                     !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Стяжка_100мм,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.93,                                   !- Conductivity {W/m-K}
  1800,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Штукатурка_20мм,            !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  0.7,                                    !- Conductivity {W/m-K}
  1600,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Construction,
  Покрытие_зала,              !- Name
  МинВата_150мм,                 !- Layer 1
  ЖБ_плита_220мм;                !- Layer 2

Construction,
  Пол_зала,                        !- Name
  Стяжка_100мм,                   !- Layer 1
  ЖБ_плита_220мм;                !- Layer 2

Construction,
  Стена_внутренняя,        !- Name
  Штукатурка_20мм,            !- Layer 1
  Бетон_500мм,                     !- Layer 2
  Штукатурка_20мм;            !- Layer 3

Construction,
  Стена_наружная,            !- Name
  Штукатурка_20мм,            !- Layer 1
  Бетон_500мм,                     !- Layer 2
  МинВата_100мм,                 !- Layer 3
  Штукатурка_20мм;            !- Layer 4

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  CO2_ctrl_доступность_Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  Наружный_CO2_400ppm,            !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  400;                                    !- Hourly Value

Schedule:Constant,
  Уставка_ИТП_DCV_HP,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  45;                                     !- Hourly Value

Schedule:Constant,
  Уставка_источника_ТН_DCV_HP, !- Name
  Temperature,                            !- Schedule Type Limits Name
  12;                                     !- Hourly Value

Schedule:Constant,
  CO2_уставка_700ppm,              !- Name
  Dimensionless,                          !- Schedule Type Limits Name
  700;                                    !- Hourly Value

Schedule:Constant,
  t_приточного_DCV_HP,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  18;                                     !- Hourly Value

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  CO2_ctrl_доступность_Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  CO2_ctrl_доступность_Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Week:Daily,
  CO2_ctrl_доступность Week Rule - Jan1-Dec31, !- Name
  Schedule Day 8,                         !- Sunday Schedule:Day Name
  Schedule Day 7,                         !- Monday Schedule:Day Name
  Schedule Day 7,                         !- Tuesday Schedule:Day Name
  Schedule Day 7,                         !- Wednesday Schedule:Day Name
  Schedule Day 7,                         !- Thursday Schedule:Day Name
  Schedule Day 7,                         !- Friday Schedule:Day Name
  Schedule Day 8,                         !- Saturday Schedule:Day Name
  Schedule Day 7,                         !- Holiday Schedule:Day Name
  Schedule Day 7,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 7,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 7,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 7;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  CO2_ctrl_доступность,        !- Name
  CO2_ctrl_доступность_Limits, !- Schedule Type Limits Name
  CO2_ctrl_доступность Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  П1В1_AIRNED_M6L_DCV_HP,               !- Name
  П1В1_AIRNED_M6L_DCV_HP Controllers,   !- Controller List Name
  П1В1_AIRNED_M6L_DCV_HPAvailability Manager List, !- Availability Manager List Name
  1.125,                                  !- Design Supply Air Flow Rate {m3/s}
  П1В1_AIRNED_M6L_DCV_HP Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 2,                                 !- Supply Side Inlet Node Name
  Node 5,                                 !- Demand Side Outlet Node Name
  П1В1_AIRNED_M6L_DCV_HP Demand Inlet Nodes, !- Demand Side Inlet Node Names
  П1В1_AIRNED_M6L_DCV_HP Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  П1В1_AIRNED_M6L_DCV_HP Supply Outlet Nodes, !- Name
  Node 3;                                 !- Node Name 1

NodeList,
  П1В1_AIRNED_M6L_DCV_HP Demand Inlet Nodes, !- Name
  Node 4;                                 !- Node Name 1

Sizing:System,
  П1В1_AIRNED_M6L_DCV_HP,               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

AirLoopHVAC:ControllerList,
  П1В1_AIRNED_M6L_DCV_HP Controllers,   !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 1;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 1,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  Node 7,                                 !- Sensor Node Name
  Node 18,                                !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  П1В1_AIRNED_M6L_DCV_HPAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  П1В1_AIRNED_M6L_DCV_HP Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  П1В1_AIRNED_M6L_DCV_HP Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  П1В1_AIRNED_M6L_DCV_HP Supply Branches, !- Name
  П1В1_AIRNED_M6L_DCV_HP Main Branch;   !- Branch Name 1

Branch,
  П1В1_AIRNED_M6L_DCV_HP Main Branch,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Калорифер_П1_DCV_HP,          !- Component Name 1
  Node 2,                                 !- Component Inlet Node Name 1
  Node 7,                                 !- Component Outlet Node Name 1
  Fan:VariableVolume,                     !- Component Object Type 2
  Вент_П1_VAV_DCV_HP,                !- Component Name 2
  Node 7,                                 !- Component Inlet Node Name 2
  Node 8,                                 !- Component Outlet Node Name 2
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 3
  ОА_система_DCV_HP,             !- Component Name 3
  Node 8,                                 !- Component Inlet Node Name 3
  Node 3;                                 !- Component Outlet Node Name 3

Coil:Heating:Water,
  Калорифер_П1_DCV_HP,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 18,                                !- Water Inlet Node Name
  Node 32,                                !- Water Outlet Node Name
  Node 2,                                 !- Air Inlet Node Name
  Node 7,                                 !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:Scheduled,
  Node 7 OS Default SPM,                  !- Name
  Temperature,                            !- Control Variable
  t_приточного_DCV_HP,          !- Schedule Name
  Node 7;                                 !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  Вент_П1_VAV_DCV_HP,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.65,                                   !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  1.125,                                  !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.55,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  Node 7,                                 !- Air Inlet Node Name
  Node 8,                                 !- Air Outlet Node Name
  General;                                !- End-Use Subcategory

SetpointManager:Scheduled,
  Node 8 OS Default SPM,                  !- Name
  Temperature,                            !- Control Variable
  t_приточного_DCV_HP,          !- Schedule Name
  Node 8;                                 !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  ОА_система_DCV_HP,             !- Name
  ОА_система_DCV_HP Controller List, !- Controller List Name
  ОА_система_DCV_HP Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  ОА_система_DCV_HP Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Контроллер_НВ_DCV_HP;       !- Controller Name 1

Controller:OutdoorAir,
  Контроллер_НВ_DCV_HP,       !- Name
  Node 11,                                !- Relief Air Outlet Node Name
  Node 8,                                 !- Return Air Node Name
  Node 3,                                 !- Mixed Air Node Name
  Outboard OA Node,                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.125,                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Кинозал_135мест_DCV_HP,      !- Zone or ZoneList Name 1
  ОА_спец_DCV_HP,                   !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  Outboard OA Node;                       !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  ОА_система_DCV_HP Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  ОА_система_DCV_HP Outdoor Air Mixer, !- Component Name 1
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 2
  Рекуператор_RRS_DCV_HP;      !- Component Name 2

OutdoorAir:Mixer,
  ОА_система_DCV_HP Outdoor Air Mixer, !- Name
  Node 3,                                 !- Mixed Air Node Name
  Node 10,                                !- Outdoor Air Stream Node Name
  Node 11,                                !- Relief Air Stream Node Name
  Node 8;                                 !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  Рекуператор_RRS_DCV_HP,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.8,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.72,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  Outboard OA Node,                       !- Supply Air Inlet Node Name
  Node 10,                                !- Supply Air Outlet Node Name
  Node 11,                                !- Exhaust Air Inlet Node Name
  Relief Node,                            !- Exhaust Air Outlet Node Name
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  Рекуператор_RRS_DCV_HP_SensHeatEff, !- Sensible Effectiveness of Heating Air Flow Curve Name
  Рекуператор_RRS_DCV_HP_LatHeatEff, !- Latent Effectiveness of Heating Air Flow Curve Name
  Рекуператор_RRS_DCV_HP_SensCoolEff, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  Рекуператор_RRS_DCV_HP_LatCoolEff; !- Latent Effectiveness of Cooling Air Flow Curve Name

Table:Lookup,
  Рекуператор_RRS_DCV_HP_SensHeatEff, !- Name
  Рекуператор_RRS_DCV_HP_SensHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.8,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.83,                                   !- Output Value 1 {BasedOnField A4}
  0.8;                                    !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  Рекуператор_RRS_DCV_HP_SensHeatEff Independent Variable List, !- Name
  Рекуператор_RRS_DCV_HP_SensHeatEff_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  Рекуператор_RRS_DCV_HP_SensHeatEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  Рекуператор_RRS_DCV_HP_LatHeatEff, !- Name
  Рекуператор_RRS_DCV_HP_LatHeatEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.72,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A4}
  0.72;                                   !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  Рекуператор_RRS_DCV_HP_LatHeatEff Independent Variable List, !- Name
  Рекуператор_RRS_DCV_HP_LatHeatEff_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  Рекуператор_RRS_DCV_HP_LatHeatEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  Рекуператор_RRS_DCV_HP_SensCoolEff, !- Name
  Рекуператор_RRS_DCV_HP_SensCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.78,                                   !- Output Value 1 {BasedOnField A4}
  0.75;                                   !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  Рекуператор_RRS_DCV_HP_SensCoolEff Independent Variable List, !- Name
  Рекуператор_RRS_DCV_HP_SensCoolEff_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  Рекуператор_RRS_DCV_HP_SensCoolEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

Table:Lookup,
  Рекуператор_RRS_DCV_HP_LatCoolEff, !- Name
  Рекуператор_RRS_DCV_HP_LatCoolEff Independent Variable List, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.68,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A4}
  10,                                     !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.71,                                   !- Output Value 1 {BasedOnField A4}
  0.68;                                   !- Output Value 2 {BasedOnField A4}

Table:IndependentVariableList,
  Рекуператор_RRS_DCV_HP_LatCoolEff Independent Variable List, !- Name
  Рекуператор_RRS_DCV_HP_LatCoolEff_IndependentVariable; !- Independent Variable Name 1

Table:IndependentVariable,
  Рекуператор_RRS_DCV_HP_LatCoolEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A4}
  10,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

SetpointManager:MixedAir,
  Node 10 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 3,                                 !- Reference Setpoint Node Name
  Node 7,                                 !- Fan Inlet Node Name
  Node 8,                                 !- Fan Outlet Node Name
  Node 10;                                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  СПМ_t_подачи_DCV_HP,           !- Name
  Temperature,                            !- Control Variable
  t_приточного_DCV_HP,          !- Schedule Name
  Node 3;                                 !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  П1В1_AIRNED_M6L_DCV_HP Node 4 Supply Path, !- Name
  Node 4,                                 !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 4,                                 !- Inlet Node Name
  Node 12;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  П1В1_AIRNED_M6L_DCV_HP Return Path,   !- Name
  Node 5,                                 !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 5,                                 !- Outlet Node Name
  Node 9;                                 !- Inlet Node Name 1

PlantLoop,
  ИТП_DCV_HP,                          !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ИТП_DCV_HP Operation Schemes,        !- Plant Equipment Operation Scheme Name
  Node 14,                                !- Loop Temperature Setpoint Node Name
  55,                                     !- Maximum Loop Temperature {C}
  30,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 13,                                !- Plant Side Inlet Node Name
  Node 14,                                !- Plant Side Outlet Node Name
  ИТП_DCV_HP Supply Branches,          !- Plant Side Branch List Name
  ИТП_DCV_HP Supply Connector List,    !- Plant Side Connector List Name
  Node 16,                                !- Demand Side Inlet Node Name
  Node 17,                                !- Demand Side Outlet Node Name
  ИТП_DCV_HP Demand Branches,          !- Demand Side Branch List Name
  ИТП_DCV_HP Demand Connector List,    !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  ИТП_DCV_HP,                          !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  ИТП_DCV_HP Supply Branches,          !- Name
  ИТП_DCV_HP Supply Inlet Branch,      !- Branch Name 1
  ИТП_DCV_HP Supply Branch 1,          !- Branch Name 2
  ИТП_DCV_HP Supply Branch 2,          !- Branch Name 3
  ИТП_DCV_HP Supply Outlet Branch;     !- Branch Name 4

ConnectorList,
  ИТП_DCV_HP Supply Connector List,    !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  ИТП_DCV_HP Supply Splitter,          !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  ИТП_DCV_HP Supply Mixer;             !- Connector Name 2

Connector:Splitter,
  ИТП_DCV_HP Supply Splitter,          !- Name
  ИТП_DCV_HP Supply Inlet Branch,      !- Inlet Branch Name
  ИТП_DCV_HP Supply Branch 1,          !- Outlet Branch Name 1
  ИТП_DCV_HP Supply Branch 2;          !- Outlet Branch Name 2

Connector:Mixer,
  ИТП_DCV_HP Supply Mixer,             !- Name
  ИТП_DCV_HP Supply Outlet Branch,     !- Outlet Branch Name
  ИТП_DCV_HP Supply Branch 1,          !- Inlet Branch Name 1
  ИТП_DCV_HP Supply Branch 2;          !- Inlet Branch Name 2

Branch,
  ИТП_DCV_HP Supply Inlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Насос_ИТП_DCV_HP,               !- Component Name 1
  Node 13,                                !- Component Inlet Node Name 1
  Node 19;                                !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Насос_ИТП_DCV_HP,               !- Name
  Node 13,                                !- Inlet Node Name
  Node 19,                                !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  30000,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  ИТП_DCV_HP Supply Branch 1,          !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatPump:PlantLoop:EIR:Heating,         !- Component Object Type 1
  ТН_источник_DCV_HP,           !- Component Name 1
  Node 15,                                !- Component Inlet Node Name 1
  Node 28;                                !- Component Outlet Node Name 1

HeatPump:PlantLoop:EIR:Heating,
  ТН_источник_DCV_HP,           !- Name
  Node 15,                                !- Load Side Inlet Node Name
  Node 28,                                !- Load Side Outlet Node Name
  WaterSource,                            !- Condenser Type
  Node 25,                                !- Source Side Inlet Node Name
  Node 29,                                !- Source Side Outlet Node Name
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Companion Heat Pump Name
  Autosize,                               !- Load Side Reference Flow Rate {m3/s}
  Autosize,                               !- Source Side Reference Flow Rate {m3/s}
  ,                                       !- Heat Recovery Reference Flow Rate {m3/s}
  Autosize,                               !- Reference Capacity {W}
  2.5,                                    !- Reference Coefficient of Performance {W/W}
  1,                                      !- Sizing Factor
  ТН_DCV_HP_CapModFT,                   !- Capacity Modifier Function of Temperature Curve Name
  ТН_DCV_HP_EIRModFT,                   !- Electric Input to Output Ratio Modifier Function of Temperature Curve Name
  ТН_DCV_HP_EIRModFPLR,                 !- Electric Input to Output Ratio Modifier Function of Part Load Ratio Curve Name
  1,                                      !- Heating To Cooling Capacity Sizing Ratio
  HeatingCapacity,                        !- Heat Pump Sizing Method
  Setpoint,                               !- Control Type
  ConstantFlow,                           !- Flow Mode
  0,                                      !- Minimum Part Load Ratio
  -100,                                   !- Minimum Source Inlet Temperature {C}
  -50,                                    !- Maximum Source Inlet Temperature {C}
  ,                                       !- Minimum Supply Water Temperature Curve Name
  ,                                       !- Maximum Supply Water Temperature Curve Name
  ,                                       !- Dry Outdoor Correction Factor Curve Name
  10,                                     !- Maximum Outdoor Dry Bulb Temperature For Defrost Operation
  None,                                   !- Heat Pump Defrost Control
  0.058333,                               !- Heat Pump Defrost Time Period Fraction
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Timed Empirical Defrost Frequency Curve Name
  ,                                       !- Timed Empirical Defrost Heat Load Penalty Curve Name
  ,                                       !- Timed Empirical Defrost Heat Input Energy Fraction Curve Name
  4.5;                                    !- Minimum Heat Recovery Outlet Temperature {C}

Curve:Biquadratic,
  ТН_DCV_HP_CapModFT,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100,                                    !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Biquadratic,
  ТН_DCV_HP_EIRModFT,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100,                                    !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

Curve:Quadratic,
  ТН_DCV_HP_EIRModFPLR,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  ,                                       !- Minimum Curve Output {BasedOnField A3}
  ,                                       !- Maximum Curve Output {BasedOnField A3}
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

Branch,
  ИТП_DCV_HP Supply Branch 2,          !- Name
  ,                                       !- Pressure Drop Curve Name
  DistrictHeating:Water,                  !- Component Object Type 1
  ИТП_Резерв_Теплосеть_DCV_HP, !- Component Name 1
  Node 30,                                !- Component Inlet Node Name 1
  Node 31;                                !- Component Outlet Node Name 1

DistrictHeating:Water,
  ИТП_Резерв_Теплосеть_DCV_HP, !- Name
  Node 30,                                !- Hot Water Inlet Node Name
  Node 31,                                !- Hot Water Outlet Node Name
  Autosize,                               !- Nominal Capacity {W}
  Always On Continuous;                   !- Capacity Fraction Schedule Name

Branch,
  ИТП_DCV_HP Supply Outlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  ИТП_DCV_HP Supply Outlet Pipe,       !- Component Name 1
  ИТП_DCV_HP Supply Outlet Pipe Node,  !- Component Inlet Node Name 1
  Node 14;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  ИТП_DCV_HP Supply Outlet Pipe,       !- Name
  ИТП_DCV_HP Supply Outlet Pipe Node,  !- Inlet Node Name
  Node 14;                                !- Outlet Node Name

BranchList,
  ИТП_DCV_HP Demand Branches,          !- Name
  ИТП_DCV_HP Demand Inlet Branch,      !- Branch Name 1
  ИТП_DCV_HP Demand Branch 1,          !- Branch Name 2
  ИТП_DCV_HP Demand Bypass Branch,     !- Branch Name 3
  ИТП_DCV_HP Demand Outlet Branch;     !- Branch Name 4

ConnectorList,
  ИТП_DCV_HP Demand Connector List,    !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  ИТП_DCV_HP Demand Splitter,          !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  ИТП_DCV_HP Demand Mixer;             !- Connector Name 2

Connector:Splitter,
  ИТП_DCV_HP Demand Splitter,          !- Name
  ИТП_DCV_HP Demand Inlet Branch,      !- Inlet Branch Name
  ИТП_DCV_HP Demand Branch 1,          !- Outlet Branch Name 1
  ИТП_DCV_HP Demand Bypass Branch;     !- Outlet Branch Name 2

Connector:Mixer,
  ИТП_DCV_HP Demand Mixer,             !- Name
  ИТП_DCV_HP Demand Outlet Branch,     !- Outlet Branch Name
  ИТП_DCV_HP Demand Branch 1,          !- Inlet Branch Name 1
  ИТП_DCV_HP Demand Bypass Branch;     !- Inlet Branch Name 2

Branch,
  ИТП_DCV_HP Demand Inlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  ИТП_DCV_HP Demand Inlet Pipe,        !- Component Name 1
  Node 16,                                !- Component Inlet Node Name 1
  ИТП_DCV_HP Demand Inlet Pipe Node;   !- Component Outlet Node Name 1

Pipe:Adiabatic,
  ИТП_DCV_HP Demand Inlet Pipe,        !- Name
  Node 16,                                !- Inlet Node Name
  ИТП_DCV_HP Demand Inlet Pipe Node;   !- Outlet Node Name

Branch,
  ИТП_DCV_HP Demand Branch 1,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Калорифер_П1_DCV_HP,          !- Component Name 1
  Node 18,                                !- Component Inlet Node Name 1
  Node 32;                                !- Component Outlet Node Name 1

Branch,
  ИТП_DCV_HP Demand Bypass Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  ИТП_DCV_HP Demand Bypass Pipe,       !- Component Name 1
  ИТП_DCV_HP Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  ИТП_DCV_HP Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  ИТП_DCV_HP Demand Bypass Pipe,       !- Name
  ИТП_DCV_HP Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  ИТП_DCV_HP Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  ИТП_DCV_HP Demand Outlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  ИТП_DCV_HP Demand Outlet Pipe,       !- Component Name 1
  ИТП_DCV_HP Demand Outlet Pipe Node,  !- Component Inlet Node Name 1
  Node 17;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  ИТП_DCV_HP Demand Outlet Pipe,       !- Name
  ИТП_DCV_HP Demand Outlet Pipe Node,  !- Inlet Node Name
  Node 17;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  ИТП_DCV_HP Operation Schemes,        !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  ИТП_DCV_HP Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  ИТП_DCV_HP Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  ИТП_DCV_HP Heating Equipment List;   !- Range Equipment List Name 1

PlantEquipmentList,
  ИТП_DCV_HP Heating Equipment List,   !- Name
  HeatPump:PlantLoop:EIR:Heating,         !- Equipment Object Type 1
  ТН_источник_DCV_HP,           !- Equipment Name 1
  DistrictHeating:Water,                  !- Equipment Object Type 2
  ИТП_Резерв_Теплосеть_DCV_HP; !- Equipment Name 2

PlantLoop,
  Источник_ТН_DCV_HP,           !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Источник_ТН_DCV_HP Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 21,                                !- Loop Temperature Setpoint Node Name
  25,                                     !- Maximum Loop Temperature {C}
  2,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 20,                                !- Plant Side Inlet Node Name
  Node 21,                                !- Plant Side Outlet Node Name
  Источник_ТН_DCV_HP Supply Branches, !- Plant Side Branch List Name
  Источник_ТН_DCV_HP Supply Connector List, !- Plant Side Connector List Name
  Node 23,                                !- Demand Side Inlet Node Name
  Node 24,                                !- Demand Side Outlet Node Name
  Источник_ТН_DCV_HP Demand Branches, !- Demand Side Branch List Name
  Источник_ТН_DCV_HP Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Источник_ТН_DCV_HP,           !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Источник_ТН_DCV_HP Supply Branches, !- Name
  Источник_ТН_DCV_HP Supply Inlet Branch, !- Branch Name 1
  Источник_ТН_DCV_HP Supply Branch 1, !- Branch Name 2
  Источник_ТН_DCV_HP Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  Источник_ТН_DCV_HP Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Источник_ТН_DCV_HP Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Источник_ТН_DCV_HP Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Источник_ТН_DCV_HP Supply Splitter, !- Name
  Источник_ТН_DCV_HP Supply Inlet Branch, !- Inlet Branch Name
  Источник_ТН_DCV_HP Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  Источник_ТН_DCV_HP Supply Mixer, !- Name
  Источник_ТН_DCV_HP Supply Outlet Branch, !- Outlet Branch Name
  Источник_ТН_DCV_HP Supply Branch 1; !- Inlet Branch Name 1

Branch,
  Источник_ТН_DCV_HP Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Насос_источника_ТН_DCV_HP, !- Component Name 1
  Node 20,                                !- Component Inlet Node Name 1
  Node 26;                                !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Насос_источника_ТН_DCV_HP, !- Name
  Node 20,                                !- Inlet Node Name
  Node 26,                                !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  30000,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Источник_ТН_DCV_HP Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  PlantComponent:TemperatureSource,       !- Component Object Type 1
  Источник_тепла_ТН_DCV_HP, !- Component Name 1
  Node 22,                                !- Component Inlet Node Name 1
  Node 27;                                !- Component Outlet Node Name 1

PlantComponent:TemperatureSource,
  Источник_тепла_ТН_DCV_HP, !- Name
  Node 22,                                !- Inlet Node
  Node 27,                                !- Outlet Node
  Autosize,                               !- Design Volume Flow Rate {m3/s}
  Constant,                               !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  Уставка_источника_ТН_DCV_HP; !- Source Temperature Schedule Name {C}

Branch,
  Источник_ТН_DCV_HP Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Источник_ТН_DCV_HP Supply Outlet Pipe, !- Component Name 1
  Источник_ТН_DCV_HP Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 21;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Источник_ТН_DCV_HP Supply Outlet Pipe, !- Name
  Источник_ТН_DCV_HP Supply Outlet Pipe Node, !- Inlet Node Name
  Node 21;                                !- Outlet Node Name

BranchList,
  Источник_ТН_DCV_HP Demand Branches, !- Name
  Источник_ТН_DCV_HP Demand Inlet Branch, !- Branch Name 1
  Источник_ТН_DCV_HP Demand Branch 1, !- Branch Name 2
  Источник_ТН_DCV_HP Demand Bypass Branch, !- Branch Name 3
  Источник_ТН_DCV_HP Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Источник_ТН_DCV_HP Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Источник_ТН_DCV_HP Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Источник_ТН_DCV_HP Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Источник_ТН_DCV_HP Demand Splitter, !- Name
  Источник_ТН_DCV_HP Demand Inlet Branch, !- Inlet Branch Name
  Источник_ТН_DCV_HP Demand Branch 1, !- Outlet Branch Name 1
  Источник_ТН_DCV_HP Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Источник_ТН_DCV_HP Demand Mixer, !- Name
  Источник_ТН_DCV_HP Demand Outlet Branch, !- Outlet Branch Name
  Источник_ТН_DCV_HP Demand Branch 1, !- Inlet Branch Name 1
  Источник_ТН_DCV_HP Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Источник_ТН_DCV_HP Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Источник_ТН_DCV_HP Demand Inlet Pipe, !- Component Name 1
  Node 23,                                !- Component Inlet Node Name 1
  Источник_ТН_DCV_HP Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Источник_ТН_DCV_HP Demand Inlet Pipe, !- Name
  Node 23,                                !- Inlet Node Name
  Источник_ТН_DCV_HP Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Источник_ТН_DCV_HP Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  HeatPump:PlantLoop:EIR:Heating,         !- Component Object Type 1
  ТН_источник_DCV_HP,           !- Component Name 1
  Node 25,                                !- Component Inlet Node Name 1
  Node 29;                                !- Component Outlet Node Name 1

Branch,
  Источник_ТН_DCV_HP Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Источник_ТН_DCV_HP Demand Bypass Pipe, !- Component Name 1
  Источник_ТН_DCV_HP Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Источник_ТН_DCV_HP Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Источник_ТН_DCV_HP Demand Bypass Pipe, !- Name
  Источник_ТН_DCV_HP Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Источник_ТН_DCV_HP Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Источник_ТН_DCV_HP Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Источник_ТН_DCV_HP Demand Outlet Pipe, !- Component Name 1
  Источник_ТН_DCV_HP Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 24;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Источник_ТН_DCV_HP Demand Outlet Pipe, !- Name
  Источник_ТН_DCV_HP Demand Outlet Pipe Node, !- Inlet Node Name
  Node 24;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Источник_ТН_DCV_HP Operation Schemes, !- Name
  PlantEquipmentOperation:Uncontrolled,   !- Control Scheme Object Type 1
  Источник_ТН_DCV_HP Uncontrolled Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:Uncontrolled,
  Источник_ТН_DCV_HP Uncontrolled Operation Scheme, !- Name
  Источник_ТН_DCV_HP Uncontrolled Equipment List; !- Equipment List Name

PlantEquipmentList,
  Источник_ТН_DCV_HP Uncontrolled Equipment List, !- Name
  PlantComponent:TemperatureSource,       !- Equipment Object Type 1
  Источник_тепла_ТН_DCV_HP; !- Equipment Name 1

Site:Location,
  SPb_Pulkovo,                            !- Name
  59.8,                                   !- Latitude {deg}
  30.26,                                  !- Longitude {deg}
  3,                                      !- Time Zone {hr}
  16;                                     !- Elevation {m}

SizingPeriod:DesignDay,
  СПб_Зима_-24C,                   !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -24,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -24,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101325,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  СПб_Лето_22C,                    !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22,                                     !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101325,                                 !- Barometric Pressure {Pa}
  1,                                      !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Input Unit Type for Y

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Input Unit Type for Y

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  Уставка_ИТП_DCV_HP,           !- Schedule Name
  Node 14;                                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  Уставка_источника_ТН_DCV_HP, !- Schedule Name
  Node 21;                                !- Setpoint Node or NodeList Name

Output:Meter:MeterFileOnly,
  DistrictHeating:Facility,               !- Key Name
  Monthly;                                !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Mechanical Ventilation Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Lights Electric Energy,            !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone People Sensible Heating Energy,    !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Air System Fan Electric Energy,         !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Infiltration Current Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Mechanical Ventilation Mass Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air CO2 Concentration,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone People Occupant Count,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Fan Electric Energy,                    !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Heating Coil Heating Energy,            !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  District Heating Energy,                !- Variable Name
  Monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Electric Equipment Electric Energy, !- Variable Name
  Monthly;                                !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

